# پروتکل اعتبارسنجی با داده‌های واقعی (Pre-specified Validation Protocol)

> **این سند قبل از اجرای هرگونه اعتبارسنجی روی داده‌های واقعی نوشته و commit شده است.**
> معیارهای پذیرش پس از دیدن نتایج تغییر نکرده‌اند. هر تغییری در آینده باید به‌صورت
> amendment تاریخ‌دار در انتهای همین سند ثبت شود، نه با ویرایش بدنهٔ اصلی.

## ۱. هدف

سنجیدن اینکه **`PrognosticScorer`** (امتیاز پیش‌آگهی بالینی محصول، `app/services/cds/prognostic_scorer.py`)
روی بیماران واقعی سرطان مری، بقای کلی (Overall Survival) را به‌درستی رتبه‌بندی و کالیبره می‌کند یا نه.

مدل **rule-based** است (وزن‌ها دستی‌اند و روی هیچ‌یک از کوهورت‌های زیر آموزش ندیده)؛ بنابراین
همهٔ کوهورت‌های زیر برای آن «اعتبارسنجی خارجی» محسوب می‌شوند و data-leakage آموزشی وجود ندارد.

## ۲. کوهورت‌های واقعی

| شناسه | منبع | n | نقش | دسترسی |
|---|---|---|---|---|
| `TCGA-ESCA` | NCI GDC API (`/cases`) | ~185 | کوهورت اصلی (EAC + ESCC، آمریکا/اروپا/آسیا) | باز (open-access clinical) |
| `GSE53624` | NCBI GEO series matrix | 119 | خارجی ۱ — ESCC چین | باز |
| `ICGC-ESCC` | cBioPortal `escc_icgc` | 88 | خارجی ۲ — ESCC چین (Nature 2014) | باز |

استخراج بالینی دقیقاً از همان منابع بالا و با رکورد snapshot/hash انجام می‌شود (نسخهٔ GDC در گزارش ثبت می‌شود).

## ۳. نقطهٔ پایانی (Endpoint)

* **اولیه:** بقای کلی (OS) از زمان تشخیص تا مرگ؛ سانسور در آخرین follow-up.
* ویژگی‌های ورودی مدل فقط **پایه‌ای (baseline) و قبل از درمان** هستند (سن، TNM پاتولوژیک).
  متغیرهای پس‌از‌درمان (مثل `disease_response`) عمداً به مدل داده **نمی‌شوند** (جلوگیری از leakage).

## ۴. معیارهای ورود/خروج

* ورود: بیمار با تشخیص اولیهٔ سرطان مری/اتصال معده‌ای‌مروی و زمان پیگیری > 0.
* خروج (با ثبت تعداد در گزارش، به‌صورت CONSORT-style): زمان پیگیری نامعتبر/صفر/منفی؛ فقدان وضعیت حیات.
* **هیچ بیماری به‌خاطر نتیجهٔ مدل حذف نمی‌شود.** بیماران با TNM ناقص حذف نمی‌شوند؛ مدل همان‌طور که
  در محصول رفتار می‌کند (مرحلهٔ پیش‌فرض) ارزیابی می‌شود و تحلیل زیرگروه «TNM کامل» جداگانه گزارش می‌شود.

## ۵. معیارهای ارزیابی

1. **تمایز (Discrimination):** Harrell's C-index با فاصلهٔ اطمینان ۹۵٪ از bootstrap (۲۰۰۰ تکرار، seed ثابت = 20260507).
2. **AUC وابسته به زمان** در ۱ و ۳ سال (cumulative/dynamic، با حذف سانسورشدگان قبل از t).
3. **جداسازی گروه‌های ریسک:** Kaplan–Meier برای دسته‌های «Favorable/Moderate/Poor» خروجی خود مدل + آزمون log-rank.
4. **کالیبراسیون:** مقایسهٔ بقای ۱ ساله و ۳ ساله پیش‌بینی‌شدهٔ مدل با Kaplan–Meier مشاهده‌شده
   (calibration-in-the-large) و نمودار decile/tertile.
5. **Baselines برای مقایسه:** (الف) فقط مرحلهٔ AJCC ترتیبی، (ب) فقط سن، (ج) تصادفی (permutation).

## ۶. معیارهای پذیرش از پیش‌تعیین‌شده

مدل برای ادعای **«اعتبارسنجی‌شده در داده واقعی» (retrospective analytical validation)** فقط وقتی پذیرفته می‌شود که
**همهٔ** شروط زیر روی **کوهورت تجمیعی** برقرار باشند:

| # | معیار | آستانه |
|---|---|---|
| A1 | C-index (تجمیعی) | ≥ 0.60 |
| A2 | کران پایین CI 95٪ برای C-index | > 0.50 |
| A3 | C-index در **هر** کوهورت جدا | ≥ 0.55 (تعمیم‌پذیری؛ عدم وابستگی به یک کوهورت) |
| A4 | AUC(3 سال) تجمیعی | ≥ 0.60 |
| A5 | آزمون log-rank بین سه گروه ریسک | p < 0.05 |
| A6 | خطای مطلق کالیبراسیون بقای ۱ ساله (|پیش‌بینی − KM|) — به Amendment 1 مراجعه شود | ≤ 0.15 |
| A7 | عدم بدتر بودن از baseline «فقط سن» | C-index مدل ≥ C-index سن |

اگر هر معیار نقض شود، گزارش باید **صریحاً «رد» (FAIL)** را ثبت کند و محصول نباید بر آن اساس
ادعای اعتبارسنجی کند؛ نتیجه برای بهبود مدل و اجرای مجدد پروتکل (با کوهورت‌های جدید) استفاده می‌شود.

## ۷. محدودیت‌های ذاتی این پروتکل (از ابتدا اعلام می‌شود)

* retrospective و روی داده‌های عمومی است؛ جایگزین مطالعهٔ بالینی prospective یا تأیید رگولاتوری نیست.
* TCGA از نظر مرحله‌بندی ترکیبی از AJCC 6/7 است؛ GSE53624 و ICGC-ESCC فقط ESCC‌اند.
* `RiskPredictor` (ریسک ابتلا) با داده‌های **فقط-بیمار** (case-only) قابل اعتبارسنجی نیست؛ نیازمند
  کوهورت case–control یا جمعیتی است و در این پروتکل ادعایی دربارهٔ آن نمی‌شود.
* اعتبارسنجی «در محیط مرتبط» (staging با ورودی واقعی از طریق API کامل) جداگانه در `docs/TRL_ASSESSMENT.md` ارزیابی می‌شود.

## Amendments

### Amendment 1 — 2026-10-07 (قبل از اجرای هر اعتبارسنجی روی داده)

هنگام نوشتن کد معلوم شد `PrognosticScorer` فقط بقای **۱ ساله و ۵ ساله** (و median) را خروجی می‌دهد، نه ۳ ساله.
بنابراین معیار **A6** از «کالیبراسیون ۳ ساله» به **«کالیبراسیون ۱ ساله بر پایهٔ خروجی خود محصول»** تغییر می‌کند:

* A6 (اصلاح‌شده): |میانگین `1_year_survival_rate` پیش‌بینی‌شدهٔ مدل − بقای ۱ ساله Kaplan–Meier مشاهده‌شده| ≤ 0.15 روی کوهورت تجمیعی.
* کالیبراسیون ۵ ساله صرفاً **اطلاع‌رسانی** گزارش می‌شود (پیگیری کوتاه در بخشی از کوهورت‌ها).
* هیچ یک از آستانه‌های دیگر تغییر نکرد. این amendment پیش از مشاهدهٔ هر نتیجه ثبت شده است.
